# Phase 02 — Temporal Analysis

- Series span: 2019-11-21 → 2024-12-30 (1850 daily records).
- National evening-peak demand grew from 8498 MW (in 2019) to 12899 MW (in 2024).

## Yearly mean

| year | national_eve_peak | total_regional_demand | total_regional_load |
| --- | --- | --- | --- |
| 2019 | 8497.9 | 7930.2 | 0.0 |
| 2020 | 10193.6 | 9665.6 | 1.5 |
| 2021 | 11163.2 | 10702.2 | 0.8 |
| 2022 | 12006.6 | 11579.9 | 233.1 |
| 2023 | 12477.4 | 12015.9 | 190.5 |
| 2024 | 12899.1 | 12466.5 | 225.7 |

## Monthly mean (seasonality)

| month | national_eve_peak | total_regional_demand | total_regional_load |
| --- | --- | --- | --- |
| 1 | 9410.5 | 8987.3 | 49.0 |
| 2 | 9889.6 | 9422.6 | 28.1 |
| 3 | 11424.4 | 10968.7 | 23.8 |
| 4 | 12720.6 | 12190.1 | 162.8 |
| 5 | 12349.4 | 11913.7 | 117.0 |
| 6 | 12836.7 | 12326.8 | 182.1 |
| 7 | 13077.3 | 12538.2 | 263.5 |
| 8 | 13171.3 | 12595.5 | 237.7 |
| 9 | 13469.7 | 12939.7 | 268.5 |
| 10 | 12556.2 | 12122.3 | 200.2 |
| 11 | 10364.6 | 10008.7 | 21.1 |
| 12 | 9313.2 | 8962.9 | 1.2 |

- Peak-demand month (mean): **9**; lowest-demand month (mean): **12** — consistent with summer cooling load in Bangladesh.

## Day-of-week mean

| day | national_eve_peak | total_regional_demand | total_regional_load |
| --- | --- | --- | --- |
| Saturday | 11682.1 | 11209.9 | 117.3 |
| Sunday | 11775.7 | 11302.7 | 135.9 |
| Monday | 11834.6 | 11339.1 | 145.9 |
| Tuesday | 11835.6 | 11341.5 | 164.0 |
| Wednesday | 11826.8 | 11342.0 | 147.5 |
| Thursday | 11769.7 | 11319.1 | 126.1 |
| Friday | 10967.6 | 10587.5 | 52.4 |

- Friday (the weekly holiday) shows the lowest mean load-shedding, consistent with reduced industrial/commercial demand.
